{
  "AirLoopHVAC": {
    "VAV Sys 1": {
      "availability_manager_list_name": "VAV Sys 1 Avail List",
      "branch_list_name": "VAV Sys 1 Branches",
      "demand_side_inlet_node_names": "Zone Eq In Node",
      "demand_side_outlet_node_name": "PLENUM-1 Out Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "VAV Sys 1 Inlet Node",
      "supply_side_outlet_node_names": "VAV Sys 1 Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "OA Sys 1 Controllers": {
      "controller_1_name": "OA Controller 1",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "OA Sys 1": {
      "controller_list_name": "OA Sys 1 Controllers",
      "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "OA Sys 1 Equipment": {
      "component_1_name": "OA Mixing Box 1",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "ReturnAirPath1": {
      "components": [
        {
          "component_name": "Return-Plenum-1",
          "component_object_type": "AirLoopHVAC:ReturnPlenum"
        }
      ],
      "return_air_path_outlet_node_name": "PLENUM-1 Out Node"
    }
  },
  "AirLoopHVAC:ReturnPlenum": {
    "Return-Plenum-1": {
      "nodes": [
        {
          "inlet_node_name": "SPACE1-1 Out Node"
        },
        {
          "inlet_node_name": "SPACE2-1 Out Node"
        },
        {
          "inlet_node_name": "SPACE3-1 Out Node"
        },
        {
          "inlet_node_name": "SPACE4-1 Out Node"
        },
        {
          "inlet_node_name": "SPACE5-1 Out Node"
        }
      ],
      "outlet_node_name": "PLENUM-1 Out Node",
      "zone_name": "PLENUM-1",
      "zone_node_name": "PLENUM-1 Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "Zone Supply Air Path 1": {
      "components": [
        {
          "component_name": "Zone Supply Air Splitter 1",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Zone Eq In Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "Zone Supply Air Splitter 1": {
      "inlet_node_name": "Zone Eq In Node",
      "nodes": [
        {
          "outlet_node_name": "SPACE1-1 ATU In Node"
        },
        {
          "outlet_node_name": "SPACE2-1 ATU In Node"
        },
        {
          "outlet_node_name": "SPACE3-1 ATU In Node"
        },
        {
          "outlet_node_name": "SPACE4-1 ATU In Node"
        },
        {
          "outlet_node_name": "SPACE5-1 ATU In Node"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:VAV:Reheat": {
    "SPACE1-1 VAV Reheat": {
      "air_inlet_node_name": "SPACE1-1 ATU In Node",
      "air_outlet_node_name": "SPACE1-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "SPACE1-1 Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "SPACE1-1 Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "SPACE2-1 VAV Reheat": {
      "air_inlet_node_name": "SPACE2-1 ATU In Node",
      "air_outlet_node_name": "SPACE2-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "SPACE2-1 Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "SPACE2-1 Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "SPACE3-1 VAV Reheat": {
      "air_inlet_node_name": "SPACE3-1 ATU In Node",
      "air_outlet_node_name": "SPACE3-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "SPACE3-1 Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "SPACE3-1 Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "SPACE4-1 VAV Reheat": {
      "air_inlet_node_name": "SPACE4-1 ATU In Node",
      "air_outlet_node_name": "SPACE4-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "SPACE4-1 Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "SPACE4-1 Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "SPACE5-1 VAV Reheat": {
      "air_inlet_node_name": "SPACE5-1 ATU In Node",
      "air_outlet_node_name": "SPACE5-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "SPACE5-1 Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "design_specification_outdoor_air_object_name": "ZoneMinOARequirements",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "SPACE5-1 Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    }
  },
  "AvailabilityManager:Scheduled": {
    "VAV Sys 1 Avail": {
      "schedule_name": "FanAvailSched"
    }
  },
  "AvailabilityManagerAssignmentList": {
    "VAV Sys 1 Avail List": {
      "managers": [
        {
          "availability_manager_name": "VAV Sys 1 Avail",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    }
  },
  "Branch": {
    "VAV Sys 1 Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "VAV Sys 1 Inlet Node",
          "component_name": "OA Sys 1",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Mixed Air Node 1"
        },
        {
          "component_inlet_node_name": "Mixed Air Node 1",
          "component_name": "DX Cooling Coil System 1",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "Main Cooling Coil 1 Outlet Node"
        },
        {
          "component_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
          "component_name": "Main Heating Coil 1",
          "component_object_type": "Coil:Heating:Electric",
          "component_outlet_node_name": "Main Heating Coil 1 Outlet Node"
        },
        {
          "component_inlet_node_name": "Main Heating Coil 1 Outlet Node",
          "component_name": "Supply Fan 1",
          "component_object_type": "Fan:VariableVolume",
          "component_outlet_node_name": "VAV Sys 1 Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "VAV Sys 1 Branches": {
      "branches": [
        {
          "branch_name": "VAV Sys 1 Main Branch"
        }
      ]
    }
  },
  "Building": {
    "Building": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 30.0,
      "solar_distribution": "FullExterior",
      "temperature_convergence_tolerance_value": 0.4,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "BACK-1": {
      "construction_name": "WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "SPACE3-1"
    },
    "C1-1": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C1-1P",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE1-1"
    },
    "C1-1P": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C1-1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "PLENUM-1"
    },
    "C2-1": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C2-1P",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE2-1"
    },
    "C2-1P": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C2-1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "PLENUM-1"
    },
    "C3-1": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C3-1P",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE3-1"
    },
    "C3-1P": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C3-1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "PLENUM-1"
    },
    "C4-1": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C4-1P",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE4-1"
    },
    "C4-1P": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C4-1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "PLENUM-1"
    },
    "C5-1": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C5-1P",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE5-1"
    },
    "C5-1P": {
      "construction_name": "CLNG-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "C5-1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "PLENUM-1"
    },
    "F1-1": {
      "construction_name": "FLOOR-SLAB-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE1-1"
    },
    "F2-1": {
      "construction_name": "FLOOR-SLAB-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE2-1"
    },
    "F3-1": {
      "construction_name": "FLOOR-SLAB-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE3-1"
    },
    "F4-1": {
      "construction_name": "FLOOR-SLAB-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE4-1"
    },
    "F5-1": {
      "construction_name": "FLOOR-SLAB-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE5-1"
    },
    "FRONT-1": {
      "construction_name": "WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "SPACE1-1"
    },
    "LEFT-1": {
      "construction_name": "WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "SPACE4-1"
    },
    "RIGHT-1": {
      "construction_name": "WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "SPACE2-1"
    },
    "SB12": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB21",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE1-1"
    },
    "SB14": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB41",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE1-1"
    },
    "SB15": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB51",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE1-1"
    },
    "SB21": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB12",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE2-1"
    },
    "SB23": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB32",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE2-1"
    },
    "SB25": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB52",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE2-1"
    },
    "SB32": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB23",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE3-1"
    },
    "SB34": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB43",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE3-1"
    },
    "SB35": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB53",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE3-1"
    },
    "SB41": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB14",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE4-1"
    },
    "SB43": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB34",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE4-1"
    },
    "SB45": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB54",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE4-1"
    },
    "SB51": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB15",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE5-1"
    },
    "SB52": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB25",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE5-1"
    },
    "SB53": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB35",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 26.8,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE5-1"
    },
    "SB54": {
      "construction_name": "INT-WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SB45",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 11.6,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 3.7,
          "vertex_y_coordinate": 3.7,
          "vertex_z_coordinate": 2.4
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "NoWind",
      "zone_name": "SPACE5-1"
    },
    "TOP-1": {
      "construction_name": "ROOF-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        }
      ],
      "view_factor_to_ground": 0.0,
      "wind_exposure": "WindExposed",
      "zone_name": "PLENUM-1"
    },
    "WALL-1PB": {
      "construction_name": "WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "PLENUM-1"
    },
    "WALL-1PF": {
      "construction_name": "WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "PLENUM-1"
    },
    "WALL-1PL": {
      "construction_name": "WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "PLENUM-1"
    },
    "WALL-1PR": {
      "construction_name": "WALL-1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 30.5,
          "vertex_y_coordinate": 15.2,
          "vertex_z_coordinate": 3.0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "PLENUM-1"
    }
  },
  "Coil:Cooling:DX:TwoSpeed": {
    "Main Cooling Coil 1": {
      "air_inlet_node_name": "Mixed Air Node 1",
      "air_outlet_node_name": "Main Cooling Coil 1 Outlet Node",
      "availability_schedule_name": "CoolingCoilAvailSched",
      "basin_heater_capacity": 200,
      "basin_heater_operating_schedule_name": "BasinHeaterSched",
      "basin_heater_setpoint_temperature": 2,
      "condenser_air_inlet_node_name": "Main Cooling Coil 1 Condenser Node",
      "condenser_type": "EvaporativelyCooled",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "PackagedRatedCoolEIRFFlow",
      "energy_input_ratio_function_of_temperature_curve_name": "VarSpeedCoolEIRFT",
      "high_speed_gross_rated_cooling_cop": 3.0,
      "high_speed_gross_rated_total_cooling_capacity": "Autosize",
      "high_speed_rated_air_flow_rate": "Autosize",
      "high_speed_rated_sensible_heat_ratio": "Autosize",
      "low_speed_energy_input_ratio_function_of_temperature_curve_name": "VarSpeedCoolEIRLSFT",
      "low_speed_gross_rated_cooling_cop": 4.2,
      "low_speed_gross_rated_sensible_heat_ratio": "Autosize",
      "low_speed_gross_rated_total_cooling_capacity": "Autosize",
      "low_speed_rated_air_flow_rate": "Autosize",
      "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "VarSpeedCoolCapLSFT",
      "part_load_fraction_correlation_curve_name": "VarSpeedCyclingPLFFPLR",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "PackagedRatedCoolCapFFlow",
      "total_cooling_capacity_function_of_temperature_curve_name": "VarSpeedCoolCapFT",
      "unit_internal_static_air_pressure": 450
    }
  },
  "Coil:Heating:Electric": {
    "Main heating Coil 1": {
      "air_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
      "air_outlet_node_name": "Main Heating Coil 1 Outlet Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "efficiency": 0.98,
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "Main Heating Coil 1 Outlet Node"
    },
    "SPACE1-1 Zone Coil": {
      "air_inlet_node_name": "SPACE1-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE1-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "efficiency": 0.98,
      "nominal_capacity": "Autosize"
    },
    "SPACE2-1 Zone Coil": {
      "air_inlet_node_name": "SPACE2-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE2-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "efficiency": 0.98,
      "nominal_capacity": "Autosize"
    },
    "SPACE3-1 Zone Coil": {
      "air_inlet_node_name": "SPACE3-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE3-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "efficiency": 0.98,
      "nominal_capacity": "Autosize"
    },
    "SPACE4-1 Zone Coil": {
      "air_inlet_node_name": "SPACE4-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE4-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "efficiency": 0.98,
      "nominal_capacity": "Autosize"
    },
    "SPACE5-1 Zone Coil": {
      "air_inlet_node_name": "SPACE5-1 Zone Coil Air In Node",
      "air_outlet_node_name": "SPACE5-1 In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "efficiency": 0.98,
      "nominal_capacity": "Autosize"
    }
  },
  "CoilSystem:Cooling:DX": {
    "DX Cooling Coil System 1": {
      "availability_schedule_name": "CoolingCoilAvailSched",
      "cooling_coil_name": "Main Cooling Coil 1",
      "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
      "dx_cooling_coil_system_inlet_node_name": "Mixed Air Node 1",
      "dx_cooling_coil_system_outlet_node_name": "Main Cooling Coil 1 Outlet Node",
      "dx_cooling_coil_system_sensor_node_name": "Main Cooling Coil 1 Outlet Node"
    }
  },
  "Construction": {
    "CLNG-1": {
      "outside_layer": "MAT-CLNG-1"
    },
    "Dbl Clr 3mm/13mm Air": {
      "layer_2": "AIR 13MM",
      "layer_3": "CLEAR 3MM",
      "outside_layer": "CLEAR 3MM"
    },
    "Dbl Clr 3mm/13mm Arg": {
      "layer_2": "ARGON 13MM",
      "layer_3": "CLEAR 3MM",
      "outside_layer": "CLEAR 3MM"
    },
    "Dbl Clr 6mm/6mm Air": {
      "layer_2": "AIR 6MM",
      "layer_3": "CLEAR 6MM",
      "outside_layer": "CLEAR 6MM"
    },
    "Dbl LoE (e2=.1) Clr 6mm/6mm Air": {
      "layer_2": "AIR 6MM",
      "layer_3": "CLEAR 6MM",
      "outside_layer": "LoE CLEAR 6MM"
    },
    "FLOOR-1": {
      "outside_layer": "MAT-FLOOR-1"
    },
    "FLOOR-SLAB-1": {
      "layer_2": "CP01",
      "outside_layer": "CC03"
    },
    "INT-WALL-1": {
      "layer_2": "AL21",
      "layer_3": "GP02",
      "outside_layer": "GP02"
    },
    "ROOF-1": {
      "layer_2": "BR01",
      "layer_3": "IN46",
      "layer_4": "WD01",
      "outside_layer": "RG01"
    },
    "SB-U": {
      "outside_layer": "MAT-SB-U"
    },
    "Sgl Grey 3mm": {
      "outside_layer": "GREY 3MM"
    },
    "WALL-1": {
      "layer_2": "PW03",
      "layer_3": "IN02",
      "layer_4": "GP01",
      "outside_layer": "WD01"
    }
  },
  "Controller:OutdoorAir": {
    "OA Controller 1": {
      "actuator_node_name": "Outside Air Inlet Node 1",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "FixedDryBulb",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_minimum_limit_dry_bulb_temperature": 4.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "ProportionalMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "Min OA Sched",
      "mixed_air_node_name": "Mixed Air Node 1",
      "relief_air_outlet_node_name": "Relief Air Outlet Node 1",
      "return_air_node_name": "VAV Sys 1 Inlet Node"
    }
  },
  "Curve:Biquadratic": {
    "VarSpeedCoolCapFT": {
      "coefficient1_constant": 0.476428,
      "coefficient2_x": 0.0401147,
      "coefficient3_x_2": 0.000226411,
      "coefficient4_y": -0.000827136,
      "coefficient5_y_2": -7.3224e-06,
      "coefficient6_x_y": -0.000446278,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 23.88889,
      "output_unit_type": "Dimensionless"
    },
    "VarSpeedCoolCapLSFT": {
      "coefficient1_constant": 0.476428,
      "coefficient2_x": 0.0401147,
      "coefficient3_x_2": 0.000226411,
      "coefficient4_y": -0.000827136,
      "coefficient5_y_2": -7.3224e-06,
      "coefficient6_x_y": -0.000446278,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 23.88889,
      "output_unit_type": "Dimensionless"
    },
    "VarSpeedCoolEIRFT": {
      "coefficient1_constant": 0.632475,
      "coefficient2_x": -0.0121321,
      "coefficient3_x_2": 0.000507773,
      "coefficient4_y": 0.0155377,
      "coefficient5_y_2": 0.00027284,
      "coefficient6_x_y": -0.000679201,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 23.88889,
      "output_unit_type": "Dimensionless"
    },
    "VarSpeedCoolEIRLSFT": {
      "coefficient1_constant": 0.774645,
      "coefficient2_x": -0.0343731,
      "coefficient3_x_2": 0.000783173,
      "coefficient4_y": 0.0146596,
      "coefficient5_y_2": 0.000488851,
      "coefficient6_x_y": -0.000752036,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 23.88889,
      "output_unit_type": "Dimensionless"
    }
  },
  "Curve:Cubic": {
    "PackagedRatedCoolCapFFlow": {
      "coefficient1_constant": 0.47278589,
      "coefficient2_x": 1.2433415,
      "coefficient3_x_2": -1.0387055,
      "coefficient4_x_3": 0.32257813,
      "input_unit_type_for_x": "Dimensionless",
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5,
      "output_unit_type": "Dimensionless"
    },
    "PackagedRatedCoolEIRFFlow": {
      "coefficient1_constant": 1.0079484,
      "coefficient2_x": 0.34544129,
      "coefficient3_x_2": -0.6922891,
      "coefficient4_x_3": 0.33889943,
      "input_unit_type_for_x": "Dimensionless",
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5,
      "output_unit_type": "Dimensionless"
    }
  },
  "Curve:Quadratic": {
    "VarSpeedCyclingPLFFPLR": {
      "coefficient1_constant": 0.85,
      "coefficient2_x": 0.15,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 1.0,
      "minimum_value_of_x": 0.0
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA SPACE1-1": {
      "outdoor_air_flow_per_person": 0.00472,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.000508,
      "outdoor_air_method": "Sum"
    },
    "SZ DSOA SPACE2-1": {
      "outdoor_air_flow_per_person": 0.00472,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.000508,
      "outdoor_air_method": "Sum"
    },
    "SZ DSOA SPACE3-1": {
      "outdoor_air_flow_per_person": 0.00472,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.000508,
      "outdoor_air_method": "Sum"
    },
    "SZ DSOA SPACE4-1": {
      "outdoor_air_flow_per_person": 0.00472,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.000508,
      "outdoor_air_method": "Sum"
    },
    "SZ DSOA SPACE5-1": {
      "outdoor_air_flow_per_person": 0.00472,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.000508,
      "outdoor_air_method": "Sum"
    },
    "ZoneMinOARequirements": {
      "outdoor_air_flow_per_person": 0.00472,
      "outdoor_air_flow_per_zone_floor_area": 0.000508,
      "outdoor_air_method": "Sum",
      "outdoor_air_schedule_name": "Min OARequirements Sched"
    }
  },
  "ElectricEquipment": {
    "SPACE1-1 ElecEq 1": {
      "design_level": 1056,
      "design_level_calculation_method": "EquipmentLevel",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.3,
      "schedule_name": "EQUIP-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
    },
    "SPACE2-1 ElecEq 1": {
      "design_level": 456,
      "design_level_calculation_method": "EquipmentLevel",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.3,
      "schedule_name": "EQUIP-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
    },
    "SPACE3-1 ElecEq 1": {
      "design_level": 1056,
      "design_level_calculation_method": "EquipmentLevel",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.3,
      "schedule_name": "EQUIP-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
    },
    "SPACE4-1 ElecEq 1": {
      "design_level": 456,
      "design_level_calculation_method": "EquipmentLevel",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.3,
      "schedule_name": "EQUIP-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
    },
    "SPACE5-1 ElecEq 1": {
      "design_level": 1976,
      "design_level_calculation_method": "EquipmentLevel",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.3,
      "schedule_name": "EQUIP-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
    }
  },
  "Fan:VariableVolume": {
    "Supply Fan 1": {
      "air_inlet_node_name": "Main Heating Coil 1 Outlet Node",
      "air_outlet_node_name": "VAV Sys 1 Outlet Node",
      "availability_schedule_name": "FanAvailSched",
      "fan_power_coefficient_1": 0.0015302446,
      "fan_power_coefficient_2": 0.0052080574,
      "fan_power_coefficient_3": 1.1086242,
      "fan_power_coefficient_4": -0.11635563,
      "fan_power_coefficient_5": 0.0,
      "fan_power_minimum_flow_fraction": 0.25,
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_total_efficiency": 0.7,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 600.0
    }
  },
  "FenestrationSurface:Detailed": {
    "DB-1": {
      "building_surface_name": "BACK-1",
      "construction_name": "Sgl Grey 3mm",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.1,
      "vertex_1_y_coordinate": 15.2,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 9.1,
      "vertex_2_y_coordinate": 15.2,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 7.0,
      "vertex_3_y_coordinate": 15.2,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 7.0,
      "vertex_4_y_coordinate": 15.2,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "DF-1": {
      "building_surface_name": "FRONT-1",
      "construction_name": "Sgl Grey 3mm",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 21.3,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 21.3,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 23.8,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 23.8,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "WB-1": {
      "building_surface_name": "BACK-1",
      "construction_name": "Dbl Clr 3mm/13mm Air",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 27.4,
      "vertex_1_y_coordinate": 15.2,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 27.4,
      "vertex_2_y_coordinate": 15.2,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 13.7,
      "vertex_3_y_coordinate": 15.2,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 13.7,
      "vertex_4_y_coordinate": 15.2,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "WF-1": {
      "building_surface_name": "FRONT-1",
      "construction_name": "Dbl Clr 3mm/13mm Air",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.0,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 3.0,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 16.8,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 16.8,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "WL-1": {
      "building_surface_name": "LEFT-1",
      "construction_name": "Dbl Clr 3mm/13mm Air",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 11.4,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 11.4,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 3.8,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 3.8,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "WR-1": {
      "building_surface_name": "RIGHT-1",
      "construction_name": "Dbl Clr 3mm/13mm Air",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 30.5,
      "vertex_1_y_coordinate": 3.8,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 30.5,
      "vertex_2_y_coordinate": 3.8,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 30.5,
      "vertex_3_y_coordinate": 11.4,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 30.5,
      "vertex_4_y_coordinate": 11.4,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "Lights": {
    "SPACE1-1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.59,
      "fraction_replaceable": 0,
      "fraction_visible": 0.2,
      "lighting_level": 1584,
      "return_air_fraction": 0.2,
      "schedule_name": "LIGHTS-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
    },
    "SPACE2-1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.59,
      "fraction_replaceable": 0,
      "fraction_visible": 0.2,
      "lighting_level": 684,
      "return_air_fraction": 0.2,
      "schedule_name": "LIGHTS-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
    },
    "SPACE3-1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.59,
      "fraction_replaceable": 0,
      "fraction_visible": 0.2,
      "lighting_level": 1584,
      "return_air_fraction": 0.2,
      "schedule_name": "LIGHTS-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
    },
    "SPACE4-1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.59,
      "fraction_replaceable": 0,
      "fraction_visible": 0.2,
      "lighting_level": 684,
      "return_air_fraction": 0.2,
      "schedule_name": "LIGHTS-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
    },
    "SPACE5-1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.59,
      "fraction_replaceable": 0,
      "fraction_visible": 0.2,
      "lighting_level": 2964,
      "return_air_fraction": 0.2,
      "schedule_name": "LIGHTS-1",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
    }
  },
  "Material": {
    "BR01": {
      "conductivity": 0.162,
      "density": 1121.0,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1464.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0094999997,
      "visible_absorptance": 0.7
    },
    "CC03": {
      "conductivity": 1.31,
      "density": 2243.0,
      "roughness": "MediumRough",
      "solar_absorptance": 0.65,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.1016,
      "visible_absorptance": 0.65
    },
    "GP01": {
      "conductivity": 0.16,
      "density": 801.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.75,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.75
    },
    "GP02": {
      "conductivity": 0.16,
      "density": 801.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.75,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.015900001,
      "visible_absorptance": 0.75
    },
    "IN02": {
      "conductivity": 0.043000001,
      "density": 10.0,
      "roughness": "Rough",
      "solar_absorptance": 0.75,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.090099998,
      "visible_absorptance": 0.75
    },
    "IN46": {
      "conductivity": 0.023,
      "density": 24.0,
      "roughness": "VeryRough",
      "solar_absorptance": 0.5,
      "specific_heat": 1590.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.076200001,
      "visible_absorptance": 0.5
    },
    "PW03": {
      "conductivity": 0.115,
      "density": 545.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.78,
      "specific_heat": 1213.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.78
    },
    "RG01": {
      "conductivity": 1.442,
      "density": 881.0,
      "roughness": "Rough",
      "solar_absorptance": 0.65,
      "specific_heat": 1674.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.65
    },
    "WD01": {
      "conductivity": 0.115,
      "density": 513.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.78,
      "specific_heat": 1381.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.019099999,
      "visible_absorptance": 0.78
    },
    "WD10": {
      "conductivity": 0.115,
      "density": 513,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.78,
      "specific_heat": 1381,
      "thermal_absorptance": 0.9,
      "thickness": 0.667,
      "visible_absorptance": 0.78
    }
  },
  "Material:AirGap": {
    "AL21": {
      "thermal_resistance": 0.157
    },
    "AL23": {
      "thermal_resistance": 0.153
    }
  },
  "Material:NoMass": {
    "CP01": {
      "roughness": "Rough",
      "solar_absorptance": 0.75,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.367,
      "visible_absorptance": 0.75
    },
    "MAT-CLNG-1": {
      "roughness": "Rough",
      "solar_absorptance": 0.65,
      "thermal_absorptance": 0.65,
      "thermal_resistance": 0.65225929,
      "visible_absorptance": 0.65
    },
    "MAT-FLOOR-1": {
      "roughness": "Rough",
      "solar_absorptance": 0.65,
      "thermal_absorptance": 0.65,
      "thermal_resistance": 3.522199631,
      "visible_absorptance": 0.65
    },
    "MAT-SB-U": {
      "roughness": "Rough",
      "solar_absorptance": 0.65,
      "thermal_absorptance": 0.65,
      "thermal_resistance": 0.117406666,
      "visible_absorptance": 0.65
    }
  },
  "NodeList": {
    "OutsideAirInletNodes": {
      "nodes": [
        {
          "node_name": "Outside Air Inlet Node 1"
        }
      ]
    },
    "SPACE1-1 In Nodes": {
      "nodes": [
        {
          "node_name": "SPACE1-1 In Node"
        }
      ]
    },
    "SPACE2-1 In Nodes": {
      "nodes": [
        {
          "node_name": "SPACE2-1 In Node"
        }
      ]
    },
    "SPACE3-1 In Nodes": {
      "nodes": [
        {
          "node_name": "SPACE3-1 In Node"
        }
      ]
    },
    "SPACE4-1 In Nodes": {
      "nodes": [
        {
          "node_name": "SPACE4-1 In Node"
        }
      ]
    },
    "SPACE5-1 In Nodes": {
      "nodes": [
        {
          "node_name": "SPACE5-1 In Node"
        }
      ]
    },
    "Supply Air Temp Nodes 1": {
      "nodes": [
        {
          "node_name": "VAV Sys 1 Outlet Node"
        }
      ]
    },
    "Supply Fan Upstream Nodes": {
      "nodes": [
        {
          "node_name": "Mixed Air Node 1"
        },
        {
          "node_name": "Main Cooling Coil 1 Outlet Node"
        },
        {
          "node_name": "Main Heating Coil 1 Outlet Node"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "OA Mixing Box 1": {
      "mixed_air_node_name": "Mixed Air Node 1",
      "outdoor_air_stream_node_name": "Outside Air Inlet Node 1",
      "relief_air_stream_node_name": "Relief Air Outlet Node 1",
      "return_air_stream_node_name": "VAV Sys 1 Inlet Node"
    }
  },
  "OutdoorAir:Node": {
    "Main Cooling Coil 1 Condenser Node": {
      "height_above_ground": -1.0
    }
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "OutsideAirInletNodes"
        }
      ]
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "regular"
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML"
    }
  },
  "People": {
    "SPACE1-1 People 1": {
      "activity_level_schedule_name": "ActSchd",
      "air_velocity_schedule_name": "AirVelocitySch",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 11,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCCUPY-1",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
    },
    "SPACE2-1 People 1": {
      "activity_level_schedule_name": "ActSchd",
      "air_velocity_schedule_name": "AirVelocitySch",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCCUPY-1",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
    },
    "SPACE3-1 People 1": {
      "activity_level_schedule_name": "ActSchd",
      "air_velocity_schedule_name": "AirVelocitySch",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 11,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCCUPY-1",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
    },
    "SPACE4-1 People 1": {
      "activity_level_schedule_name": "ActSchd",
      "air_velocity_schedule_name": "AirVelocitySch",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCCUPY-1",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
    },
    "SPACE5-1 People 1": {
      "activity_level_schedule_name": "ActSchd",
      "air_velocity_schedule_name": "AirVelocitySch",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 20,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCCUPY-1",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
    }
  },
  "RunPeriod": {
    "RUNPERIOD 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "begin_year": 1991,
      "day_of_week_for_start_day": "Tuesday",
      "end_day_of_month": 31,
      "end_month": 12,
      "end_year": 1991,
      "use_weather_file_daylight_saving_period": "Yes",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "Schedule:Compact": {
    "ActSchd": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 117.239997864
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "ActivitySch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 117.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "AirVelocitySch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.137
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "BasinHeaterSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "Clg-SetP-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.2
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "ClothingSch": {
      "data": [
        {
          "field": "Through: 4/1"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "CoolingCoilAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "EQUIP-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.02
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02
        },
        {
          "field": "For: Weekends WinterDesignDay Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "FanAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Htg-SetP-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "INFIL-SCH": {
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Through: 10/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "LIGHTS-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Weekends WinterDesignDay Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Min OA Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.02
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Min OARequirements Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.005
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "OCCUPY-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Weekends WinterDesignDay Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "PlenumClg-SetP-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "PlenumHtg-SetP-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "ReheatCoilAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Seasonal Reset Supply Air Temp Sch": {
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 17.0
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.0
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 17.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "ShadeTransSch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "WorkEffSch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 2.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4.0
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "HTG-SETP-SCH-SPACE1-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLG-SETP-SCH-SPACE1-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.2
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTG-SETP-SCH-SPACE2-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLG-SETP-SCH-SPACE2-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.2
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTG-SETP-SCH-SPACE3-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLG-SETP-SCH-SPACE3-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.2
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTG-SETP-SCH-SPACE4-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLG-SETP-SCH-SPACE4-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.2
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTG-SETP-SCH-SPACE5-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 12.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLG-SETP-SCH-SPACE5-1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.2
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 40.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 40.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "FlowRate": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 10
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "unit_type": "Temperature",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:MixedAir": {
    "Mixed Air and Coil Exit Temp Manager 1": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Main Heating Coil 1 Outlet Node",
      "fan_outlet_node_name": "VAV Sys 1 Outlet Node",
      "reference_setpoint_node_name": "VAV Sys 1 Outlet Node",
      "setpoint_node_or_nodelist_name": "Supply Fan Upstream Nodes"
    }
  },
  "SetpointManager:Warmest": {
    "Supply Air Temp Manager 1": {
      "control_variable": "Temperature",
      "hvac_air_loop_name": "VAV Sys 1",
      "maximum_setpoint_temperature": 18,
      "minimum_setpoint_temperature": 12,
      "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes 1",
      "strategy": "MaximumTemperature"
    }
  },
  "Shading:Zone:Detailed": {
    "Main South Overhang": {
      "base_surface_name": "FRONT-1",
      "number_of_vertices": 4,
      "transmittance_schedule_name": "ShadeTransSch",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": -1.3,
          "vertex_z_coordinate": 2.2
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.2
        },
        {
          "vertex_x_coordinate": 19.8,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.2
        },
        {
          "vertex_x_coordinate": 19.8,
          "vertex_y_coordinate": -1.3,
          "vertex_z_coordinate": 2.2
        }
      ]
    },
    "South Door Overhang": {
      "base_surface_name": "FRONT-1",
      "number_of_vertices": 4,
      "transmittance_schedule_name": "ShadeTransSch",
      "vertices": [
        {
          "vertex_x_coordinate": 21.0,
          "vertex_y_coordinate": -2.0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 21.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 24.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 24.1,
          "vertex_y_coordinate": -2.0,
          "vertex_z_coordinate": 2.6
        }
      ]
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "No",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "Site:GroundTemperature:BuildingSurface 1": {
      "april_ground_temperature": 20.3,
      "august_ground_temperature": 20.77,
      "december_ground_temperature": 20.2,
      "february_ground_temperature": 20.03,
      "january_ground_temperature": 20.03,
      "july_ground_temperature": 20.62,
      "june_ground_temperature": 20.52,
      "march_ground_temperature": 20.13,
      "may_ground_temperature": 20.43,
      "november_ground_temperature": 20.44,
      "october_ground_temperature": 20.55,
      "september_ground_temperature": 20.78
    }
  },
  "Site:Location": {
    "CHICAGO_IL_USA TMY2-94846": {
      "elevation": 190.0,
      "latitude": 41.78,
      "longitude": -87.75,
      "time_zone": -6.0
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.3,
      "heating_sizing_factor": 1.3
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "VAV Sys 1",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.009,
      "central_cooling_design_supply_air_temperature": 12.0,
      "central_heating_design_supply_air_humidity_ratio": 0.009,
      "central_heating_design_supply_air_temperature": 18.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 30.0,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": -15.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 35.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "SPACE1-1"
    },
    "Sizing:Zone 2": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 35.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "SPACE2-1"
    },
    "Sizing:Zone 3": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 35.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "SPACE3-1"
    },
    "Sizing:Zone 4": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 35.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "SPACE4-1"
    },
    "Sizing:Zone 5": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 16.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 35.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "SPACE5-1"
    }
  },
  "SizingPeriod:DesignDay": {
    "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 10.7,
      "day_of_month": 3,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 31.5,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 1.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
      "wind_direction": 230,
      "wind_speed": 5.3
    },
    "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 8,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -17.3,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
      "wind_direction": 270,
      "wind_speed": 4.9
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "Simple"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "SimpleCombined"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "DualSetPoint": {
      "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
      "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
    },
    "DualSetPoint-SPACE1-1": {
      "cooling_setpoint_temperature_schedule_name": "CLG-SETP-SCH-SPACE1-1",
      "heating_setpoint_temperature_schedule_name": "HTG-SETP-SCH-SPACE1-1"
    },
    "DualSetPoint-SPACE2-1": {
      "cooling_setpoint_temperature_schedule_name": "CLG-SETP-SCH-SPACE2-1",
      "heating_setpoint_temperature_schedule_name": "HTG-SETP-SCH-SPACE2-1"
    },
    "DualSetPoint-SPACE3-1": {
      "cooling_setpoint_temperature_schedule_name": "CLG-SETP-SCH-SPACE3-1",
      "heating_setpoint_temperature_schedule_name": "HTG-SETP-SCH-SPACE3-1"
    },
    "DualSetPoint-SPACE4-1": {
      "cooling_setpoint_temperature_schedule_name": "CLG-SETP-SCH-SPACE4-1",
      "heating_setpoint_temperature_schedule_name": "HTG-SETP-SCH-SPACE4-1"
    },
    "DualSetPoint-SPACE5-1": {
      "cooling_setpoint_temperature_schedule_name": "CLG-SETP-SCH-SPACE5-1",
      "heating_setpoint_temperature_schedule_name": "HTG-SETP-SCH-SPACE5-1"
    }
  },
  "ThermostatSetpoint:SingleCooling": {
    "CoolingSetpoint": {
      "setpoint_temperature_schedule_name": "Clg-SetP-Sch"
    },
    "PlenumCoolingSetpoint": {
      "setpoint_temperature_schedule_name": "PlenumClg-SetP-Sch"
    }
  },
  "ThermostatSetpoint:SingleHeating": {
    "HeatingSetpoint": {
      "setpoint_temperature_schedule_name": "Htg-SetP-Sch"
    },
    "PlenumHeatingSetpoint": {
      "setpoint_temperature_schedule_name": "PlenumHtg-SetP-Sch"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "25.1"
    }
  },
  "WindowMaterial:Gas": {
    "AIR 6MM": {
      "gas_type": "Air",
      "thickness": 0.0063
    },
    "AIR 13MM": {
      "gas_type": "Air",
      "thickness": 0.0127
    },
    "ARGON 13MM": {
      "gas_type": "Argon",
      "thickness": 0.0127
    }
  },
  "WindowMaterial:Glazing": {
    "CLEAR 3MM": {
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_solar_reflectance_at_normal_incidence": 0.075,
      "back_side_visible_reflectance_at_normal_incidence": 0.081,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.075,
      "front_side_visible_reflectance_at_normal_incidence": 0.081,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.837,
      "thickness": 0.003,
      "visible_transmittance_at_normal_incidence": 0.898
    },
    "CLEAR 6MM": {
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_solar_reflectance_at_normal_incidence": 0.071,
      "back_side_visible_reflectance_at_normal_incidence": 0.08,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.071,
      "front_side_visible_reflectance_at_normal_incidence": 0.08,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.775,
      "thickness": 0.006,
      "visible_transmittance_at_normal_incidence": 0.881
    },
    "GREY 3MM": {
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_solar_reflectance_at_normal_incidence": 0.061,
      "back_side_visible_reflectance_at_normal_incidence": 0.061,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.061,
      "front_side_visible_reflectance_at_normal_incidence": 0.061,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.626,
      "thickness": 0.003,
      "visible_transmittance_at_normal_incidence": 0.611
    },
    "LoE CLEAR 6MM": {
      "back_side_infrared_hemispherical_emissivity": 0.1,
      "back_side_solar_reflectance_at_normal_incidence": 0.22,
      "back_side_visible_reflectance_at_normal_incidence": 0.078,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.17,
      "front_side_visible_reflectance_at_normal_incidence": 0.055,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.6,
      "thickness": 0.006,
      "visible_transmittance_at_normal_incidence": 0.84
    }
  },
  "Zone": {
    "PLENUM-1": {
      "ceiling_height": 0.609600067,
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "volume": 283.2,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    },
    "SPACE1-1": {
      "ceiling_height": 2.438400269,
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "volume": 239.247360229,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    },
    "SPACE2-1": {
      "ceiling_height": 2.438400269,
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "volume": 103.311355591,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    },
    "SPACE3-1": {
      "ceiling_height": 2.438400269,
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "volume": 239.247360229,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    },
    "SPACE4-1": {
      "ceiling_height": 2.438400269,
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "volume": 103.311355591,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    },
    "SPACE5-1": {
      "ceiling_height": 2.438400269,
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "volume": 447.682556152,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    }
  },
  "ZoneControl:Thermostat": {
    "SPACE1-1 Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint-SPACE1-1",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "SPACE1-1"
    },
    "SPACE2-1 Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint-SPACE2-1",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "SPACE2-1"
    },
    "SPACE3-1 Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint-SPACE3-1",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "SPACE3-1"
    },
    "SPACE4-1 Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint-SPACE4-1",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "SPACE4-1"
    },
    "SPACE5-1 Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint-SPACE5-1",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "SPACE5-1"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "SPACE1-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE1-1 In Node",
      "air_terminal_name": "SPACE1-1 VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "SPACE2-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE2-1 In Node",
      "air_terminal_name": "SPACE2-1 VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "SPACE3-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE3-1 In Node",
      "air_terminal_name": "SPACE3-1 VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "SPACE4-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE4-1 In Node",
      "air_terminal_name": "SPACE4-1 VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "SPACE5-1 ATU": {
      "air_distribution_unit_outlet_node_name": "SPACE5-1 In Node",
      "air_terminal_name": "SPACE5-1 VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 In Nodes",
      "zone_air_node_name": "SPACE1-1 Node",
      "zone_conditioning_equipment_list_name": "SPACE1-1 Eq",
      "zone_name": "SPACE1-1",
      "zone_return_air_node_or_nodelist_name": "SPACE1-1 Out Node"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 In Nodes",
      "zone_air_node_name": "SPACE2-1 Node",
      "zone_conditioning_equipment_list_name": "SPACE2-1 Eq",
      "zone_name": "SPACE2-1",
      "zone_return_air_node_or_nodelist_name": "SPACE2-1 Out Node"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 In Nodes",
      "zone_air_node_name": "SPACE3-1 Node",
      "zone_conditioning_equipment_list_name": "SPACE3-1 Eq",
      "zone_name": "SPACE3-1",
      "zone_return_air_node_or_nodelist_name": "SPACE3-1 Out Node"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 In Nodes",
      "zone_air_node_name": "SPACE4-1 Node",
      "zone_conditioning_equipment_list_name": "SPACE4-1 Eq",
      "zone_name": "SPACE4-1",
      "zone_return_air_node_or_nodelist_name": "SPACE4-1 Out Node"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 In Nodes",
      "zone_air_node_name": "SPACE5-1 Node",
      "zone_conditioning_equipment_list_name": "SPACE5-1 Eq",
      "zone_name": "SPACE5-1",
      "zone_return_air_node_or_nodelist_name": "SPACE5-1 Out Node"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "SPACE1-1 Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SPACE1-1 ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SPACE2-1 Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SPACE2-1 ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SPACE3-1 Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SPACE3-1 ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SPACE4-1 Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SPACE4-1 ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SPACE5-1 Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SPACE5-1 ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "SPACE1-1 Infil 1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0167,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL-SCH",
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
    },
    "SPACE2-1 Infil 1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.00717,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL-SCH",
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
    },
    "SPACE3-1 Infil 1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0167,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL-SCH",
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
    },
    "SPACE4-1 Infil 1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.00717,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL-SCH",
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
    },
    "SPACE5-1 Infil 1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.031089,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL-SCH",
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0.2237,
      "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
    }
  }
}